rk,group,procescode,omschrijving,fabricaat,type,aantal,AI,AO,DI,DO,SOFT,voltage,power_kw,current_a,va,bus_protocol,bus_naam,derden_flag,locatie,regelkast_spec,opmerking,source_ref,DI_bedrijf,DI_storing,DI_status,mr_flag
,Warmtepompen met cascade regeling - Warmtepomp 1,,Unit met eigen regeling,,,1,0,0,0,0,20,,,,,Modbus,,ja,,,datacomm. | VOEDING LEVERING DERDEN,IO.pdf:RK1:r2,,,,
,Warmtepompen met cascade regeling - Warmtepomp 1,,Elektrameter,,,1,0,0,0,0,7,,,,,M-bus,,,,,datacomm. | Kwh meter levering Novectra,IO.pdf:RK1:r3,,,,
,Warmtepompen met cascade regeling - Warmtepomp 1,,Tracing,,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A - 30mA,IO.pdf:RK1:r4,,,,
,Warmtepompen met cascade regeling - Warmtepomp 2,,Unit met eigen regeling,,,1,0,0,0,0,20,,,,,Modbus,,ja,,,datacomm. | VOEDING LEVERING DERDEN,IO.pdf:RK1:r5,,,,
,Warmtepompen met cascade regeling - Warmtepomp 2,,Elektrameter,,,1,0,0,0,0,7,,,,,M-bus,,,,,datacomm. | Kwh meter levering Novectra,IO.pdf:RK1:r6,,,,
,Warmtepompen met cascade regeling - Warmtepomp 2,,Tracing,,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A - 30mA,IO.pdf:RK1:r7,,,,
,Warmtepompen met cascade regeling,,Aanvoertemp. Opnemer CV,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK1:r8,,,,
,Warmtepompen met cascade regeling,,Retourtemp. Opnemer CV,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK1:r9,,,,
,Buffervaten - Buffervat CV,,Temp. opnemer onderzijde buffervat,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | 1x QAE2120.010,IO.pdf:RK1:r10,,,,
,Buffervaten - Buffervat CV,,Temp. opnemer bovenzijde buffervat,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | 1x QAE2120.010,IO.pdf:RK1:r11,,,,
,Buffervaten - Buffervat CV,,Drukopnemer,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBE2003-P4,IO.pdf:RK1:r12,,,,
,Warmteverdeling en transport - Groep vloerverwarming,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A,IO.pdf:RK1:r13,,,,
,Warmteverdeling en transport - Groep vloerverwarming,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,sturing 0-10V | LEVERING DERDEN | doorgehaald; handgeschreven: BR Controls,IO.pdf:RK1:r14,,,,
,Warmteverdeling en transport - Groep vloerverwarming,,Aanvoertemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK1:r15,,,,
,Warmteverdeling en transport - Groep vloerverwarming,,Ruimtetemp. opnemer,,,1,0,0,0,0,0,,,,,,,,,,Referentietemp. uit naregelingen WTW's,IO.pdf:RK1:r16,,,,
,Warmteverdeling en transport - Groep vloerverwarming,,Energiemeter muziek,,,1,0,0,0,0,5,,,,,M-bus,,ja,,,datacomm. | LEVERING DERDEN,IO.pdf:RK1:r17,,,,
,WTW units muziek,,WTW units (6 stuks),,,6,0,0,0,0,60,,,,,Modbus,,,,,datacomm. | VOEDING UIT E-INSTALLATIE,IO.pdf:RK1:r18,,,,
,WTW units muziek,,LBK Regieruimte (RIS 1200 EKO),,,1,0,0,0,0,20,,,,,Modbus,,,,,datacomm. | VOEDING UIT E-INSTALLATIE,IO.pdf:RK1:r19,,,,
,Regelkast algemeen,,Buitentemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAC22,IO.pdf:RK1:r20,,,,
,Regelkast algemeen,,Bedienpaneel ProPanel,,,1,0,0,0,0,0,,,,,,,,,,"datacomm. | BRControls Bedienpaneel Touch 10,1 | alle telkolommen ""-""",IO.pdf:RK1:r21,,,,
,Regelkast algemeen,,Overwerktimer,,,1,0,0,1,0,0,,,,,,,,,,melding | DOT U/1,IO.pdf:RK1:r22,,,,
,Regelkast algemeen,,Brandmeldcentrale,,,1,0,0,1,0,0,,,,,,,,,,melding | VANUIT BMC,IO.pdf:RK1:r23,,,,
,Regelkast algemeen,,Brandschakelaar toevoer,,,1,0,0,0,0,0,,,,,,,,,,"datacomm. | VANUIT RK 2 Sport | alle telkolommen ""-""",IO.pdf:RK1:r24,,,,
,Regelkast algemeen,,Brandschakelaar afvoer,,,1,0,0,0,0,0,,,,,,,,,,"datacomm. | VANUIT RK 2 Sport | alle telkolommen ""-""",IO.pdf:RK1:r25,,,,
,Regelkast algemeen,,Storing,,,1,0,0,1,3,0,,,,,,,,,,melding urgent + melding niet urgent + reset | LAMP ROOD OP KAST | LAMP ORANJE OP KAST | DRUKKNOP OP KAST,IO.pdf:RK1:r26,,,,
,WTW Units - Algemeen,,WTW unit (modbus rechtstreeks op RK1),,,1,0,0,0,0,0,,,,,Modbus,,,,,datacomm. | VOEDING UIT E-INSTALLATIE,IO.pdf:Naregelingen Muziekschool:r27,,,,
,WTW Units - Algemeen,,Sturing ventilator WTW,,,1,0,0,0,0,0,,,,,BRN15 (2DI/2DO/4AO) + 2 xBNEC 4DI,,ja,,,sturing 0-10V | LEVERING DERDEN,IO.pdf:Naregelingen Muziekschool:r28,,,,
,WTW Units - Algemeen,,Storing WTW,,,1,0,0,0,0,0,,,,,BRN15 (2DI/2DO/4AO) + 2 xBNEC 4DI,,,,,storing DI | VDN115 + STA161.40L10,IO.pdf:Naregelingen Muziekschool:r29,,,,
,WTW Units - Algemeen,,Ruimtetemp. opn/verst.,,,1,0,0,0,0,0,,,,,,,,,,meting/verstelling | BRT-24WTQ  TT + RV + CO2/VOC,IO.pdf:Naregelingen Muziekschool:r30,,,,
,Warmteverdeling en transport - Transport,,Transportpomp (toerenreg.),,,1,0,1,1,1,0,3x400V,,,,,,,,,vrijgave + bedrijf/storing + sturing 0-10V | DDC VOEDING 3x400V/10A | Toerenregelaar op motor,IO.pdf:RK2:r31,,,,
,Warmteverdeling en transport - Transport,,Drukopnemer,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBE2003-P4,IO.pdf:RK2:r32,,,,
,Warmteverdeling en transport - Groep vloerverwarming Zuidhal/gymzaal,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A,IO.pdf:RK2:r33,,,,
,Warmteverdeling en transport - Groep vloerverwarming Zuidhal/gymzaal,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,sturing 0-10V | LEVERING DERDEN | doorgehaald; handgeschreven: BR Controls,IO.pdf:RK2:r34,,,,
,Warmteverdeling en transport - Groep vloerverwarming Zuidhal/gymzaal,,Aanvoertemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK2:r35,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 1,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A | DOORGEHAALD,IO.pdf:RK2:r36,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 1,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,"sturing 0-10V | LEVERING DERDEN | doorgehaald; handgeschreven: BR Controls; marge-aantekening ""2""",IO.pdf:RK2:r37,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 1,,Aanvoertemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK2:r38,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 1,,Ruimtetemp. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r39,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 1,,Ruimte R.V. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r40,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 2,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A | DOORGEHAALD,IO.pdf:RK2:r41,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 2,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,sturing 0-10V | LEVERING DERDEN | sturing 0-10V doorgehaald; LEVERING DERDEN doorgehaald,IO.pdf:RK2:r42,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 2,,Aanvoertemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK2:r43,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 2,,Ruimtetemp. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r44,,,,
,Warmteverdeling en transport - Stralingspanelen gymzaal 2,,Ruimte R.V. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r45,,,,
,Warmteverdeling en transport - Stralingspanelen padelbanen,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A | DOORGEHAALD,IO.pdf:RK2:r46,,,,
,Warmteverdeling en transport - Stralingspanelen padelbanen,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,"sturing 0-10V | LEVERING DERDEN | doorgehaald; handgeschreven: BR Controls; marge-aantekening ""2""",IO.pdf:RK2:r47,,,,
,Warmteverdeling en transport - Stralingspanelen padelbanen,,Aanvoertemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK2:r48,,,,
,Warmteverdeling en transport - Stralingspanelen padelbanen,,Ruimtetemp. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r49,,,,
,Warmteverdeling en transport - Stralingspanelen padelbanen,,Ruimte R.V. opnemer,,,1,2,0,0,0,0,,,,,,,,,,meting 0-10V | 2 x QFA2060,IO.pdf:RK2:r50,,,,
,LBK - Aanzuigsectie,,Buitenluchtklep (veerretour),,,1,0,0,1,1,0,,,,,,,,,,opensturing + openmelding | GCA126.1E,IO.pdf:RK2:r51,,,,
,LBK - Aanzuigsectie,,dP toevoerfilter,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBM2030-5,IO.pdf:RK2:r52,,,,
,LBK - Recirculatiesectie,,Recirculatieklep,,,1,0,0,0,1,0,,,,,,,,,,dichtsturing | GEB141.1E,IO.pdf:RK2:r53,,,,
,LBK - Warmteterugwinning,,Warmtewiel,,,1,0,1,1,0,0,230V,,,,,,,,,vrijgave/sturing + bedrijf/storing | VOEDING 230V/10A,IO.pdf:RK2:r54,,,,
,LBK - Warmteterugwinning,,Temp. opnemer na WTW,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAM2120.040,IO.pdf:RK2:r55,,,,
,LBK - Verwarmersectie,,Circulatiepomp (toerenreg.),,,1,0,0,1,1,0,230V,,,,,,,,,vrijgave + bedrijf/storing | DDC VOEDING 230V/10A,IO.pdf:RK2:r56,,,,
,LBK - Verwarmersectie,,3-weg regelafsluiter,,,1,0,1,0,0,0,,,,,,,ja,,,sturing 0-10V | LEVERING DERDEN | doorgehaald; handgeschreven: BR Controls,IO.pdf:RK2:r57,,,,
,LBK - Verwarmersectie,,Uittredetemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAE2120.010,IO.pdf:RK2:r58,,,,
,LBK - Verwarmersectie,,Vorstthermostaat,,,1,0,0,1,0,0,,,,,,,,,,melding | QAF81.6,IO.pdf:RK2:r59,,,,
,LBK - Ventilatorsectie,,Toevoerventilator EC,,,1,0,1,1,1,0,400V,,,,,,,,,vrijgave + sturing 0-10V + bedrijf/storing | DDC VOEDING 400V/10A,IO.pdf:RK2:r60,,,,
,LBK - Ventilatorsectie,,Elektrameter toevoerventilator,,,1,0,0,0,0,7,,,,,M-bus,,,,,datacomm. | Kwh meter levering Novectra,IO.pdf:RK2:r61,,,,
,LBK - Ventilatorsectie,,Inblaasdrukopnemer,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBM3020-5,IO.pdf:RK2:r62,,,,
,LBK - Retoursectie,,Afvoerventilator EC,,,1,0,1,1,1,0,400V,,,,,,,,,vrijgave + sturing 0-10V + bedrijf/storing | DDC VOEDING 400V/10A | (Master-Slave met TV),IO.pdf:RK2:r63,,,,
,LBK - Retoursectie,,Elektrameter afvoerventilator,,,1,0,0,0,0,7,,,,,M-bus,,,,,datacomm. | Kwh meter levering Novectra,IO.pdf:RK2:r64,,,,
,LBK - Retoursectie,,Retourdrukopnemer,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBM3020-5,IO.pdf:RK2:r65,,,,
,LBK - Retoursectie,,dP afvoerfilter,,,1,1,0,0,0,0,,,,,,,,,,meting 0-10V | QBM2030-5,IO.pdf:RK2:r66,,,,
,LBK - Retoursectie,,Afvoerluchtklep,,,1,0,0,1,1,0,,,,,,,,,,opensturing + openmelding | GEB146.1E,IO.pdf:RK2:r67,,,,
,LBK - Regeling,,Inblaastemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAM2120.040,IO.pdf:RK2:r68,,,,
,LBK - Regeling,,Retourtemp. opnemer,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000 | QAM2120.040,IO.pdf:RK2:r69,,,,
,LBK - Regeling,,Toevoerluchtmeting,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000,IO.pdf:RK2:r70,,,,
,LBK - Regeling,,Retourluchtmeting,,,1,1,0,0,0,0,,,,,,,,,,meting Ni1000,IO.pdf:RK2:r71,,,,
,LBK - Zoneregelingen,,Zoneafsluiter toevoer Gymzaal 1,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r72,,,,
,LBK - Zoneregelingen,,Zoneafsluiter afvoer Gymzaal 1,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r73,,,,
,LBK - Zoneregelingen,,Zoneafsluiter toevoer Gymzaal 2,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r74,,,,
,LBK - Zoneregelingen,,Zoneafsluiter afvoer Gymzaal 2,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r75,,,,
,LBK - Zoneregelingen,,Zoneafsluiter toevoer Padelbaan,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r76,,,,
,LBK - Zoneregelingen,,Zoneafsluiter afvoer Padelbaan,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r77,,,,
,LBK - Zoneregelingen,,Zoneafsluiter toevoer Boksschool,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r78,,,,
,LBK - Zoneregelingen,,Zoneafsluiter afvoer Boksschool,,,1,0,0,1,1,0,,,,,,,ja,,,opensturing./standm | LEVERING DERDEN,IO.pdf:RK2:r79,,,,
,Tapwater - Douchesysteem,,RADA Douchesyst. (max. 6 douches),,,1,0,0,0,0,25,,,,,Modbus,,ja,,,datacomm. | VOEDING LEVERING DERDEN | basis-datakoppeling,IO.pdf:RK2:r80,,,,
,Tapwater - Douchesysteem,,6 douches,,,1,0,0,0,0,6,,,,,Modbus,,,,,datacomm. | Basis is 25 datapunten + 1 punt per douche,IO.pdf:RK2:r81,,,,
,Tapwater - Douchesysteem,,RADA Douchesyst. (max. 6 douches),,,1,0,0,0,0,25,,,,,Modbus,,ja,,,datacomm. | VOEDING LEVERING DERDEN,IO.pdf:RK2:r82,,,,
,Tapwater - Douchesysteem,,6 douches,,,1,0,0,0,0,6,,,,,Modbus,,,,,datacomm. | Basis is 25 datapunten + 1 punt per douche,IO.pdf:RK2:r83,,,,
,Tapwater - Douchesysteem,,RADA Douchesyst. (max. 6 douches),,,1,0,0,0,0,25,,,,,Modbus,,ja,,,datacomm. | VOEDING LEVERING DERDEN,IO.pdf:RK2:r84,,,,
,Tapwater - Douchesysteem,,6 douches,,,1,0,0,0,0,6,,,,,Modbus,,,,,datacomm. | Basis is 25 datapunten + 1 punt per douche,IO.pdf:RK2:r85,,,,
,Tapwater - Douchesysteem,,Uittredetemperatuur boilers 3 X,,,1,3,0,0,0,0,,,,,,,,,,meting Ni1000 | 3x QAD22,IO.pdf:RK2:r86,,,,
,Regelkast algemeen,,Buitentemp. opnemer,,,1,0,0,0,0,0,,,,,,,,,,datacom | VANUIT RK 1 MUZIEKSCHOOL,IO.pdf:RK2:r87,,,,
,Regelkast algemeen,,Bedienpaneel ProPanel,,,1,0,0,0,0,0,,,,,,,,,,"datacomm. | BRControls Bedienpaneel Touch 10,1 | alle telkolommen ""-""",IO.pdf:RK2:r88,,,,
,Regelkast algemeen,,Overwerktimer,,,1,0,0,1,0,0,,,,,,,,,,melding | DOT U/1 Gymzaal,IO.pdf:RK2:r89,,,,
,Regelkast algemeen,,Overwerktimer,,,1,0,0,1,0,0,,,,,,,,,,melding | DOT U/1 Padelbanen,IO.pdf:RK2:r90,,,,
,Regelkast algemeen,,Overwerktimer,,,1,0,0,1,0,0,,,,,,,,,,melding | DOT U/1 Boksruimte,IO.pdf:RK2:r91,,,,
,Regelkast algemeen,,Brandmeldcentrale,,,1,0,0,1,0,0,,,,,,,,,,melding | VANUIT BMC,IO.pdf:RK2:r92,,,,
,Regelkast algemeen,,Brandschakelaar toevoer,,,1,0,0,2,0,0,,,,,,,ja,,,melding | LEVERING DERDEN,IO.pdf:RK2:r93,,,,
,Regelkast algemeen,,Brandschakelaar afvoer,,,1,0,0,2,0,0,,,,,,,ja,,,melding | LEVERING DERDEN,IO.pdf:RK2:r94,,,,
,Regelkast algemeen,,Storing,,,1,0,0,1,3,0,,,,,,,,,,melding urgent + melding niet urgent + reset | LAMP ROOD OP KAST | LAMP ORANJE OP KAST | DRUKKNOP OP KAST,IO.pdf:RK2:r95,,,,
