rk,group,procescode,omschrijving,fabricaat,type,aantal,AI,AO,DI,DO,SOFT,voltage,power_kw,current_a,va,bus_protocol,bus_naam,derden_flag,locatie,opmerking,source_ref
RK071,Warmtepomp,,Warmtepompcentrale,Servex,SWP - DC - U562,1,0,0,4,0,98,,,,,Modbus RTU,Modbus1,true,op dak,475A voeding vanuit HVK zie specs Servex; 10A secundair vanuit HVK,IO.pdf:r1-2
RK071,Warmtepomp,,Tracing leidingen bovendaks,n.t.b.,24 meter @ 25 W/m,4,0,0,1,0,0,230,,,,,,true,op dak,Uitgaan van voeding door derden,IO.pdf:r3
RK071,Warmtepomp,,kWh-meter warmtepompcentrale n.t.b.,n.t.b.,n.t.b.,1,0,0,0,0,8,,,,,Modbus RTU,Modbus1,false,,,IO.pdf:r4
RK071,Regelkast,081RK_01,Regelkast,,,1,0,0,0,0,0,,,,,,,true,,,IO.pdf:r5
RK071,Buffervat GKW,071TE_06,Temperatuur hoog buffer GKW,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r8
RK071,Buffervat GKW,071TE_07,Temperatuur midden/hoog buffer GKW,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r9
RK071,Buffervat GKW,071TE_08,Temperatuur midden/laag buffer GKW,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r10
RK071,Buffervat GKW,071TE_09,Temperatuur laag buffer GKW,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r11
RK071,Buffervat CV,071TE_14,Temperatuur hoog buffer LT-CV,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r12
RK071,Buffervat CV,071TE_15,Temperatuur midden buffer LT-CV,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r13
RK071,Buffervat CV,071TE_16,Temperatuur laag buffer LT-CV,Belimo,01DT-1BR + A-22P-A26,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r14
RK071,Buffervat GKW,071PT_01,Systeemdruk GKW,Belimo,22WP-119,1,1,0,0,0,0,24V DC,,,0.9,,,false,,,IO.pdf:r15
RK071,Buffervat CV,071PT_11,Systeemdruk LT-CV,Belimo,22WP-119,1,1,0,0,0,0,24V DC,,,0.9,,,false,,,IO.pdf:r16
RK071,Buffervat GKW,071FT_01,Flowmeting energiemeter GKW,E+H,Promag W400 DN100,1,1,0,0,0,0,24V DC,,,30,,,false,,,IO.pdf:r17
RK071,Buffervat CV,071FT_11,Flowmeting energiemeter MT-CV,E+H,Promag W300 DN100,1,1,0,0,0,0,24V DC,,,30,,,false,,,IO.pdf:r18
RK071,Buffervat GKW,071EM_01,Koudemeter GKW,E+H,RH33-AA2A,1,0,0,0,0,8,24V DC,,,24,Modbus RTU,Modbus1,false,,,IO.pdf:r19
RK071,Buffervat CV,071EM_11,Warmtemeter CV,E+H,RH33-AA2A,1,0,0,0,0,8,24V DC,,,24,Modbus RTU,Modbus1,false,,,IO.pdf:r20
RK071,Buffervat GKW,071TT_01,Temperatuuropnemer koudemeter GKW,E+H,Optie C1 - PT100,1,0,0,0,0,0,,,,,,,false,,LET OP PN16,IO.pdf:r21
RK071,Buffervat GKW,071TT_02,Temperatuuropnemer koudemeter GKW,E+H,Optie C1 - PT100,1,0,0,0,0,0,,,,,,,false,,LET OP PN16,IO.pdf:r22
RK071,Buffervat CV,071TT_11,Temperatuuropnemer warmtemeter CV,E+H,Optie C1 - PT100,1,0,0,0,0,0,,,,,,,false,,LET OP PN16,IO.pdf:r23
RK071,Buffervat CV,071TT_12,Temperatuuropnemer warmtemeter CV,E+H,Optie C1 - PT100,1,0,0,0,0,0,,,,,,,false,,LET OP PN16,IO.pdf:r24
RK071,Buffervat GKW,071TE_01,Temperatuur centrale aanvoer GKW 1,Belimo,01DT-1BN + A-22P-A22,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r25
RK071,Buffervat GKW,071TE_05,Temperatuur centrale aanvoer GKW 2,Belimo,01DT-1BN + A-22P-A22,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r26
RK071,Buffervat CV,071TE_11,Temperatuur centrale aanvoer CV-MT,Belimo,01DT-1BN + A-22P-A22,1,1,0,0,0,0,,,,,,,false,,,IO.pdf:r27
RK071,Buffervat GKW,071RA_01,Regelafsluiter centrale aanvoer GKW,Belimo,H7080X100-S4 / EV24A-SR-TPC,1,0,1,0,0,0,24V DC,,,40,,,false,,,IO.pdf:r28
RK071,Transport GKW,081CP_01,GKW transportpomp 1,Grundfos,TPE3 65-280,1,0,0,0,0,15,400,3.0,5.8,,Modbus RTU,Modbus1,false,,,IO.pdf:r29
RK071,Transport GKW,081CP_02,GKW transportpomp 2,Grundfos,TPE3 65-280,1,0,0,0,0,15,400,3.0,5.8,,Modbus RTU,Modbus1,false,,,IO.pdf:r30
RK071,Transport CV,081CP_11,CV transportpomp 1,Grundfos,TPE3 65-280,1,0,0,0,0,15,400,3.0,5.8,,Modbus RTU,Modbus1,false,,,IO.pdf:r31
RK071,Transport CV,081CP_12,CV transportpomp 2,Grundfos,TPE3 65-280,1,0,0,0,0,15,400,3.0,5.8,,Modbus RTU,Modbus1,false,,,IO.pdf:r32
RK071,Transport GKW,081PDT01,Drukverschil transport GKW,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r37
RK071,Transport CV,081PDT11,Drukverschil transport CV,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r38
RK071,Transport GKW,081RA_01,Blokkeerafsluiter 1 transport GKW,Belimo,D665NL / GR24A-SR-5,1,1,1,0,0,0,24V DC,,,6,,,false,,,IO.pdf:r39
RK071,Transport GKW,081RA_02,Blokkeerafsluiter 2 transport GKW,Belimo,D665NL / GR24A-SR-5,1,1,1,0,0,0,24V DC,,,6,,,false,,,IO.pdf:r40
RK071,Transport CV,081RA_11,Blokkeerafsluiter 1 transport CV,Belimo,D665NL / GR24A-SR-5,1,1,1,0,0,0,24V DC,,,6,,,false,,,IO.pdf:r41
RK071,Transport CV,081RA_12,Blokkeerafsluiter 2 transport CV,Belimo,D665NL / GR24A-SR-5,1,1,1,0,0,0,24V DC,,,6,,,false,,,IO.pdf:r42
RK071,Filters,081PDT12,Drukverschil hoofdstroomfilter GKW,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r45
RK071,Filters,081PDT12,Drukverschil hoofdstroomfilter CV,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r46
RK071,Filters,081CP_03,Circulatiepomp deelstroomfilter GKW,Grundfos,TPE3 32-80,1,0,0,0,0,15,230,0.33,1.58,,Modbus RTU,Modbus1,false,,,IO.pdf:r47
RK071,Filters,081PDT02,Drukverschil deelstroomfilter GKW,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r49
RK071,Filters,081CP_13,Circulatiepomp deelstroomfilter CV,Grundfos,TPE3 32-80,1,0,0,0,0,15,230,0.33,1.58,,Modbus RTU,Modbus1,false,,,IO.pdf:r50
RK071,Filters,081PDT12b,Drukverschil deelstroomfilter CV,Belimo,22WDP-114,1,1,0,0,0,0,24V DC,,,0.37,,,false,,,IO.pdf:r52
RK071,E-ketel,091WWK22,Elektrische ketel CV-MT,Värmebaronen,EP 300 TL,1,1,1,1,0,0,400,300,,,,,true,,300 kW 400V voeding vanuit E-verdeler,IO.pdf:r53
RK071,E-ketel,091TE_21,Temperatuur uittrede E-ketel / TSA,Belimo,01DT-1BL + A-22P-A20,2,1,0,0,0,0,,,,,,,false,,,IO.pdf:r55
RK071,E-ketel,091TE_22,Temperatuur intrede E-ketel / TSA,Belimo,01DT-1BL + A-22P-A20,2,1,0,0,0,0,,,,,,,false,,,IO.pdf:r56
RK071,E-ketel,091CP_21,Circulatiepomp 1,Grundfos,MAGNA3 65-80F,1,0,0,0,0,15,230,0.46,2.11,,Modbus RTU,Modbus1,false,,,IO.pdf:r63
RK071,E-ketel,091CP_21b,Circulatiepomp 2,Grundfos,TPE3 40-80,1,0,0,0,0,15,230,0.25,1.75,,Modbus RTU,Modbus1,false,,,IO.pdf:r67
RK071,Korex,071EV_01,Drukstap ontgasser,Korex,AIR-SEP,1,0,0,1,0,24,230,0.75,4,,Modbus IP,IP1,false,,,IO.pdf:r69
